{
  "fixtures": [
    {
      "name": "Baxi",
      "fileName": "6. BDR Thermea Baxi - Platinum BC (P.Mod.RTU)_Modbus.pdf",
      "sourceHash": "b08cc2c3ddcfd080334f0cafb3241bc4f8a1fa86eae32250c9f1fa51d44295c8",
      "profile": {
        "provider": "openai",
        "model": "gpt-6.1-sol",
        "effort": "medium"
      },
      "signalCommit": "ad9d60c6619bfab7a9186e96938bd0b20a4403cc",
      "signalRaw": {
        "manufacturer": "BAXI",
        "model": "PBM4-i 20-30 / PBM4-i 20-30 PS",
        "globalNotes": [],
        "tables": [
          {
            "title": "2. Valores Modbus por defecto y modificaciones",
            "applicableModels": null,
            "registerTypeHint": "HoldingRegister",
            "rows": [
              {
                "sourceAddress": "8",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Modbus address",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Dirección Modbus; Mín.: 0; Máx.: 255; Defecto: 2",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "9",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Baud rate",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Baudrate (0=1200, 1=2400, 2=4800, 3=9600, 4=19200, 5=38400, 6=57600, 7=76800, 8=115200, 9=375000); Mín.: 0; Máx.: 9; Defecto: 9600",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "10",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Stop bits",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Stopbits (1, 2); Mín.: 1; Máx.: 2; Defecto: 2",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "11",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Parity",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Parity (0=None, 1=Odd, 2=Even); Mín.: 0; Máx.: 2; Defecto: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "Aplicar cambios de parámetros Modbus",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "rows": [
              {
                "sourceAddress": "5",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Confirm Modbus changes",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Confirmar cambios Modbus; Mín.: 0; Máx.: 1; Defecto: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "3. Control de la unidad desde BMS — Paso 1",
            "applicableModels": null,
            "registerTypeHint": "HoldingRegister",
            "rows": [
              {
                "sourceAddress": "7",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Master/slave unit configuration",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Master/Slave unit (0=Disabled, 1=Master, 2=Slave); Mín.: 0; Máx.: 1; Defecto: 2. Paso 1. Primero configuraremos esta variable a 0 para trabajar desde un BMS.",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "3. Control de la unidad desde BMS — Paso 2. Purgado de la instalación",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "rows": [
              {
                "sourceAddress": "1",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Unit on/off",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Unit On/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "61",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Pump on/off by BMS",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "Resetear la alarma de falta de caudal",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "rows": [
              {
                "sourceAddress": "2",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Reset alarms by Modbus",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Reset alarms by Modbus; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "Después del purgado — Variable de purgado en estado de reposo",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "rows": [
              {
                "sourceAddress": "61",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Pump on/off by BMS",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "Puesta en marcha en frío",
            "applicableModels": null,
            "registerTypeHint": null,
            "rows": [
              {
                "sourceAddress": "61",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Pump on/off by BMS",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "1",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Operating mode changeover",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Int; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Mode changeover (3=cool, 4=heat); Mín.: 3; Máx.: 4; Valor nuevo: 3",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "201",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Demand from Modbus",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Real; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Request from Modbus 0%=13% --> 100%-100%; Mín.: 0; Máx.: 100; Valor nuevo: Request",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "60",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Compressor on/off permission",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Permission compressor on/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "Puesta en marcha en calor",
            "applicableModels": null,
            "registerTypeHint": null,
            "rows": [
              {
                "sourceAddress": "61",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Pump on/off by BMS",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "1",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Operating mode changeover",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Int; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Mode changeover (3=cool, 4=heat); Mín.: 3; Máx.: 4; Valor nuevo: 4",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "201",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Demand from Modbus",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Real; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Request from Modbus 0%=13% --> 100%-100%; Mín.: 0; Máx.: 100; Valor nuevo: Request",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "60",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Compressor on/off permission",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Permission compressor on/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "Cambiar la gestión de request a Setpoint",
            "applicableModels": null,
            "registerTypeHint": "HoldingRegister",
            "rows": [
              {
                "sourceAddress": "495",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Demand control type",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "UInt; Bit: 0; Size: 1; Factor: 1; Sign: No",
                "sourceBit": null,
                "descriptionText": "Request type (0 = PID, 1 = Setpoint 0-10V, 2 = SetPoint BMS, 3 = Request compressor 0-10V, 4 = Request compressor 0-100 BMS); Mín.: 0; Máx.: 4; Valor nuevo: 2",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": [
              "Y la demanda a la máquina en lugar de usar la variable HR 201, pasará a usar la variable HR 200.",
              "Modo frío: Temperatura mínima 7ºC; Temperatura máxima 20ºC. Modo calor: Temperatura mínima 20ºC; Temperatura máxima 80ºC."
            ]
          }
        ]
      },
      "mapsRaw": {
        "manufacturer": "BAXI",
        "model": "PBM4-i 20-30 / PBM4-i 20-30 PS",
        "globalNotes": [],
        "tables": [
          {
            "title": "2. Valores Modbus por defecto y modificaciones",
            "applicableModels": null,
            "registerTypeHint": "HoldingRegister",
            "tableNotes": [],
            "rows": [
              {
                "sourceAddress": "8",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Modbus address",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Dirección Modbus; Mín.: 0; Máx.: 255; Defecto: 2",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  4
                ],
                "sourceQuote": "HR 8 0 1 1 No USInt Dirección Modbus 0 255 2 R/W"
              },
              {
                "sourceAddress": "9",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Baud rate",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Baudrate (0=1200, 1=2400, 2=4800, 3=9600, 4=19200, 5=38400, 6=57600, 7=76800, 8=115200, 9=375000); Mín.: 0; Máx.: 9; Defecto: 9600",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  4
                ],
                "sourceQuote": "HR 9 0 1 1 No USInt Baudrate 0 9 9600 R/W"
              },
              {
                "sourceAddress": "10",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Stop bits",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Stopbits (1, 2); Mín.: 1; Máx.: 2; Defecto: 2",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  4
                ],
                "sourceQuote": "HR 10 0 1 1 No USInt Stopbits (1, 2) 1 2 2 R/W"
              },
              {
                "sourceAddress": "11",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Parity",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Parity (0=None, 1=Odd, 2=Even); Mín.: 0; Máx.: 2; Defecto: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  4
                ],
                "sourceQuote": "HR 11 0 1 1 No USInt Parity (0=None, 1=Odd, 2=Even)"
              }
            ]
          },
          {
            "title": "Aplicar los cambios de Modbus",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "tableNotes": [
              "Si se ha modificado cualquier parámetro de Modbus, deberemos escribir después la variable siguiente para aplicar los cambios."
            ],
            "rows": [
              {
                "sourceAddress": "5",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Confirm Modbus changes",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Confirmar cambios Modbus; Mín.: 0; Máx.: 1; Defecto: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  4
                ],
                "sourceQuote": "Coil 5 0 1 1 No Bool Confirmar cambios Modbus 0 1 0 R/W"
              }
            ]
          },
          {
            "title": "3. Control de la unidad desde BMS — Paso 1",
            "applicableModels": null,
            "registerTypeHint": "HoldingRegister",
            "tableNotes": [
              "Paso 1. Primero configuraremos esta variable a 0 para trabajar desde un BMS:"
            ],
            "rows": [
              {
                "sourceAddress": "7",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Master/slave unit",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "USInt; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Master/Slave unit (0=Disabled, 1=Master 2=Slave); Mín.: 0; Máx.: 1; Defecto: 2",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  4
                ],
                "sourceQuote": "HR 7 0 1 1 No USInt Master/Slave unit 0 1 2 R/W"
              }
            ]
          },
          {
            "title": "3. Control de la unidad desde BMS — Paso 2. Purgado de la instalación",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "tableNotes": [
              "Paso 2. Hacer el purgado de la instalación, deberemos configurar las variables tal y como aparecen en la tabla."
            ],
            "rows": [
              {
                "sourceAddress": "1",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Unit on/off",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Unit On/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  4
                ],
                "sourceQuote": "Coil 1 0 1 1 No Bool Unit On/off 0 1 1 R/W"
              },
              {
                "sourceAddress": "61",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Pump on/off by BMS",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  4
                ],
                "sourceQuote": "Coil 61 0 1 1 No Bool On/Off pump by BMS 0 1 1 R/W"
              }
            ]
          },
          {
            "title": "Reset de alarmas durante el purgado",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "tableNotes": [
              "Si durante el purgado aparece la alarma de falta de caudal, es normal. Si se repite se deberá resetear la alarma de falta de caudal mediante la variable."
            ],
            "rows": [
              {
                "sourceAddress": "2",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Reset alarms by Modbus",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Reset alarms by Modbus; Mín.: 0; Máx: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "Coil 2 0 1 1 No Bool Reset alarms by Modbus 0 1 1 R/W"
              }
            ]
          },
          {
            "title": "Reposo de la variable de purgado",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "tableNotes": [
              "Después del purgado de la instalación y de comprobar que el caudal se mantiene estable, sin alarmas, ya podremos poner en marcha la unidad. Volveremos a dejar la variable de purgado a su estado de reposo."
            ],
            "rows": [
              {
                "sourceAddress": "61",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Pump on/off by BMS",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "On/Off pump by BMS; Mín.: 0; Máx: 1; Valor nuevo: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "Coil 61 0 1 1 No Bool On/Off pump by BMS 0 1 0 R/W"
              }
            ]
          },
          {
            "title": "Puesta en marcha en frío",
            "applicableModels": null,
            "registerTypeHint": null,
            "tableNotes": [
              "Para poner en marcha en frío la unidad deberemos modificar los siguientes variables."
            ],
            "rows": [
              {
                "sourceAddress": "61",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Pump on/off by BMS",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "HR 61 0 1 1 No Bool On/Off pump by BMS 0 1 0 R/W"
              },
              {
                "sourceAddress": "1",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Mode changeover",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Int; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Mode changeover (3=cool, 4=heat); Mín.: 3; Máx.: 4; Valor nuevo: 3",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "HR 1 0 1 1 No Int Mode changeover (3=cool, 4=heat)"
              },
              {
                "sourceAddress": "201",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Request from Modbus",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Real; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Request from Modbus 0%=13% --> 100%-100%; Mín.: 0; Máx.: 100; Valor nuevo: Request",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "HR 201 0 1 1 No Real Request from Modbus 0%=13% --> 100%-100%"
              },
              {
                "sourceAddress": "60",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Compressor on/off permission",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Permission compressor on/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "Coil 60 0 1 1 No Bool Permission compressor on/off 0 1 1 R/W"
              }
            ]
          },
          {
            "title": "Puesta en marcha en calor",
            "applicableModels": null,
            "registerTypeHint": null,
            "tableNotes": [
              "Para poner en marcha en calor la unidad deberemos modificar los siguientes variables."
            ],
            "rows": [
              {
                "sourceAddress": "61",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Pump on/off by BMS",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "HR 61 0 1 1 No Bool On/Off pump by BMS 0 1 0 R/W"
              },
              {
                "sourceAddress": "1",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Mode changeover",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Int; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Mode changeover (3=cool, 4=heat); Mín.: 3; Máx.: 4; Valor nuevo: 4",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "HR 1 0 1 1 No Int Mode changeover (3=cool, 4=heat)"
              },
              {
                "sourceAddress": "201",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Request from Modbus",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "Real; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Request from Modbus 0%=13% --> 100%-100%; Mín.: 0; Máx.: 100; Valor nuevo: Request",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "HR 201 0 1 1 No Real Request from Modbus 0%=13% --> 100%-100%"
              },
              {
                "sourceAddress": "60",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Compressor on/off permission",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "Bool; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Permission compressor on/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "Coil 60 0 1 1 No Bool Permission compressor on/off 0 1 1 R/W"
              }
            ]
          },
          {
            "title": "Cambio de gestión de request a Setpoint",
            "applicableModels": null,
            "registerTypeHint": "HoldingRegister",
            "tableNotes": [
              "Si queremos cambiar la gestión de request a Setpoint deberemos modificar este parámetro.",
              "Y la demanda a la máquina en lugar de usar la variable HR 201, pasará a usar la variable HR 200.",
              "Modo frío: Temperatura mínima 7ºC; Temperatura máxima 20ºC. Modo calor: Temperatura mínima 20ºC; Temperatura máxima 80ºC."
            ],
            "rows": [
              {
                "sourceAddress": "49\n5",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Request type",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "UInt; Size: 1; Factor: 1; Sign: No",
                "sourceBit": "0",
                "descriptionText": "Request type (0 = PID, 1 = Setpoint 0-10V, 2 = SetPoint BMS, 3 = Request compressor 0-10V, 4 = Request compressor 0-100 BMS); Mín.: 0; Máx.: 4; Valor nuevo: 2",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  5
                ],
                "sourceQuote": "HR 49\n5 0 1 1 No UInt Request type"
              }
            ]
          }
        ]
      },
      "signalExpected": [
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Modbus address",
          "registerType": "HoldingRegister",
          "address": 8,
          "dataType": "Uint16",
          "units": null,
          "description": "2. Valores Modbus por defecto y modificaciones. Source address 8. USInt; Bit: 0; Size: 1; Factor: 1; Sign: No. Dirección Modbus; Mín.: 0; Máx.: 255; Defecto: 2",
          "signalType": null,
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Baud rate",
          "registerType": "HoldingRegister",
          "address": 9,
          "dataType": "Uint16",
          "units": null,
          "description": "2. Valores Modbus por defecto y modificaciones. Source address 9. USInt; Bit: 0; Size: 1; Factor: 1; Sign: No. Baudrate (0=1200, 1=2400, 2=4800, 3=9600, 4=19200, 5=38400, 6=57600, 7=76800, 8=115200, 9=375000); Mín.: 0; Máx.: 9; Defecto: 9600",
          "signalType": "enum",
          "statesCount": 10,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Stop bits",
          "registerType": "HoldingRegister",
          "address": 10,
          "dataType": "Uint16",
          "units": null,
          "description": "2. Valores Modbus por defecto y modificaciones. Source address 10. USInt; Bit: 0; Size: 1; Factor: 1; Sign: No. Stopbits (1, 2); Mín.: 1; Máx.: 2; Defecto: 2",
          "signalType": null,
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Parity",
          "registerType": "HoldingRegister",
          "address": 11,
          "dataType": "Uint16",
          "units": null,
          "description": "2. Valores Modbus por defecto y modificaciones. Source address 11. USInt; Bit: 0; Size: 1; Factor: 1; Sign: No. Parity (0=None, 1=Odd, 2=Even); Mín.: 0; Máx.: 2; Defecto: 0",
          "signalType": "enum",
          "statesCount": 3,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Confirm Modbus changes",
          "registerType": "Coil",
          "address": 5,
          "dataType": "Boolean",
          "units": null,
          "description": "Aplicar cambios de parámetros Modbus. Source address 5. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. Confirmar cambios Modbus; Mín.: 0; Máx.: 1; Defecto: 0",
          "signalType": null,
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Master/slave unit configuration",
          "registerType": "HoldingRegister",
          "address": 7,
          "dataType": "Uint16",
          "units": null,
          "description": "3. Control de la unidad desde BMS — Paso 1. Source address 7. USInt; Bit: 0; Size: 1; Factor: 1; Sign: No. Master/Slave unit (0=Disabled, 1=Master, 2=Slave); Mín.: 0; Máx.: 1; Defecto: 2. Paso 1. Primero configuraremos esta variable a 0 para trabajar desde un BMS.",
          "signalType": "enum",
          "statesCount": 3,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Unit on/off",
          "registerType": "Coil",
          "address": 1,
          "dataType": "Boolean",
          "units": null,
          "description": "3. Control de la unidad desde BMS — Paso 2. Purgado de la instalación. Source address 1. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. Unit On/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Pump on/off by BMS",
          "registerType": "Coil",
          "address": 61,
          "dataType": "Boolean",
          "units": null,
          "description": "3. Control de la unidad desde BMS — Paso 2. Purgado de la instalación. Source address 61. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Reset alarms by Modbus",
          "registerType": "Coil",
          "address": 2,
          "dataType": "Boolean",
          "units": null,
          "description": "Resetear la alarma de falta de caudal. Source address 2. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. Reset alarms by Modbus; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": null,
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Pump on/off by BMS",
          "registerType": "Coil",
          "address": 61,
          "dataType": "Boolean",
          "units": null,
          "description": "Después del purgado — Variable de purgado en estado de reposo. Source address 61. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Pump on/off by BMS",
          "registerType": "HoldingRegister",
          "address": 61,
          "dataType": "Uint16",
          "units": null,
          "description": "Puesta en marcha en frío. Source address 61. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Operating mode changeover",
          "registerType": "HoldingRegister",
          "address": 1,
          "dataType": "Uint16",
          "units": null,
          "description": "Puesta en marcha en frío. Source address 1. Int; Bit: 0; Size: 1; Factor: 1; Sign: No. Mode changeover (3=cool, 4=heat); Mín.: 3; Máx.: 4; Valor nuevo: 3",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Demand from Modbus",
          "registerType": "HoldingRegister",
          "address": 201,
          "dataType": "Uint16",
          "units": "%",
          "description": "Puesta en marcha en frío. Source address 201. Real; Bit: 0; Size: 1; Factor: 1; Sign: No. Request from Modbus 0%=13% --> 100%-100%; Mín.: 0; Máx.: 100; Valor nuevo: Request",
          "signalType": null,
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Compressor on/off permission",
          "registerType": "Coil",
          "address": 60,
          "dataType": "Boolean",
          "units": null,
          "description": "Puesta en marcha en frío. Source address 60. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. Permission compressor on/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Pump on/off by BMS",
          "registerType": "HoldingRegister",
          "address": 61,
          "dataType": "Uint16",
          "units": null,
          "description": "Puesta en marcha en calor. Source address 61. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Operating mode changeover",
          "registerType": "HoldingRegister",
          "address": 1,
          "dataType": "Uint16",
          "units": null,
          "description": "Puesta en marcha en calor. Source address 1. Int; Bit: 0; Size: 1; Factor: 1; Sign: No. Mode changeover (3=cool, 4=heat); Mín.: 3; Máx.: 4; Valor nuevo: 4",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Demand from Modbus",
          "registerType": "HoldingRegister",
          "address": 201,
          "dataType": "Uint16",
          "units": "%",
          "description": "Puesta en marcha en calor. Source address 201. Real; Bit: 0; Size: 1; Factor: 1; Sign: No. Request from Modbus 0%=13% --> 100%-100%; Mín.: 0; Máx.: 100; Valor nuevo: Request",
          "signalType": null,
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Compressor on/off permission",
          "registerType": "Coil",
          "address": 60,
          "dataType": "Boolean",
          "units": null,
          "description": "Puesta en marcha en calor. Source address 60. Bool; Bit: 0; Size: 1; Factor: 1; Sign: No. Permission compressor on/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Demand control type",
          "registerType": "HoldingRegister",
          "address": 495,
          "dataType": "Uint16",
          "units": null,
          "description": "Cambiar la gestión de request a Setpoint. Source address 495. UInt; Bit: 0; Size: 1; Factor: 1; Sign: No. Request type (0 = PID, 1 = Setpoint 0-10V, 2 = SetPoint BMS, 3 = Request compressor 0-10V, 4 = Request compressor 0-100 BMS); Mín.: 0; Máx.: 4; Valor nuevo: 2",
          "signalType": "enum",
          "statesCount": 5,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        }
      ],
      "mapsRawExpected": [
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Modbus address",
          "registerType": "HoldingRegister",
          "address": 8,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Valores Modbus por defecto y modificaciones. Source address 8. USInt; Size: 1; Factor: 1; Sign: No. Dirección Modbus; Mín.: 0; Máx.: 255; Defecto: 2",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Baud rate",
          "registerType": "HoldingRegister",
          "address": 9,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Valores Modbus por defecto y modificaciones. Source address 9. USInt; Size: 1; Factor: 1; Sign: No. Baudrate (0=1200, 1=2400, 2=4800, 3=9600, 4=19200, 5=38400, 6=57600, 7=76800, 8=115200, 9=375000); Mín.: 0; Máx.: 9; Defecto: 9600",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Stop bits",
          "registerType": "HoldingRegister",
          "address": 10,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Valores Modbus por defecto y modificaciones. Source address 10. USInt; Size: 1; Factor: 1; Sign: No. Stopbits (1, 2); Mín.: 1; Máx.: 2; Defecto: 2",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Parity",
          "registerType": "HoldingRegister",
          "address": 11,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Valores Modbus por defecto y modificaciones. Source address 11. USInt; Size: 1; Factor: 1; Sign: No. Parity (0=None, 1=Odd, 2=Even); Mín.: 0; Máx.: 2; Defecto: 0",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Confirm Modbus changes",
          "registerType": "Coil",
          "address": 5,
          "dataType": "Boolean",
          "units": null,
          "description": "Aplicar los cambios de Modbus. Source address 5. Bool; Size: 1; Factor: 1; Sign: No. Confirmar cambios Modbus; Mín.: 0; Máx.: 1; Defecto: 0",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Master/slave unit",
          "registerType": "HoldingRegister",
          "address": 7,
          "dataType": "Boolean",
          "units": null,
          "description": "3. Control de la unidad desde BMS — Paso 1. Source address 7. USInt; Size: 1; Factor: 1; Sign: No. Master/Slave unit (0=Disabled, 1=Master 2=Slave); Mín.: 0; Máx.: 1; Defecto: 2",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Unit on/off",
          "registerType": "Coil",
          "address": 1,
          "dataType": "Boolean",
          "units": null,
          "description": "3. Control de la unidad desde BMS — Paso 2. Purgado de la instalación. Source address 1. Bool; Size: 1; Factor: 1; Sign: No. Unit On/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Pump on/off by BMS",
          "registerType": "Coil",
          "address": 61,
          "dataType": "Boolean",
          "units": null,
          "description": "3. Control de la unidad desde BMS — Paso 2. Purgado de la instalación. Source address 61. Bool; Size: 1; Factor: 1; Sign: No. On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Reset alarms by Modbus",
          "registerType": "Coil",
          "address": 2,
          "dataType": "Boolean",
          "units": null,
          "description": "Reset de alarmas durante el purgado. Source address 2. Bool; Size: 1; Factor: 1; Sign: No. Reset alarms by Modbus; Mín.: 0; Máx: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Pump on/off by BMS",
          "registerType": "Coil",
          "address": 61,
          "dataType": "Boolean",
          "units": null,
          "description": "Reposo de la variable de purgado. Source address 61. Bool; Size: 1; Factor: 1; Sign: No. On/Off pump by BMS; Mín.: 0; Máx: 1; Valor nuevo: 0",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Pump on/off by BMS",
          "registerType": "HoldingRegister",
          "address": 61,
          "dataType": "Boolean",
          "units": null,
          "description": "Puesta en marcha en frío. Source address 61. Bool; Size: 1; Factor: 1; Sign: No. On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Mode changeover",
          "registerType": "HoldingRegister",
          "address": 1,
          "dataType": "Boolean",
          "units": null,
          "description": "Puesta en marcha en frío. Source address 1. Int; Size: 1; Factor: 1; Sign: No. Mode changeover (3=cool, 4=heat); Mín.: 3; Máx.: 4; Valor nuevo: 3",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Request from Modbus",
          "registerType": "HoldingRegister",
          "address": 201,
          "dataType": "Boolean",
          "units": "%",
          "description": "Puesta en marcha en frío. Source address 201. Real; Size: 1; Factor: 1; Sign: No. Request from Modbus 0%=13% --> 100%-100%; Mín.: 0; Máx.: 100; Valor nuevo: Request",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Compressor on/off permission",
          "registerType": "Coil",
          "address": 60,
          "dataType": "Boolean",
          "units": null,
          "description": "Puesta en marcha en frío. Source address 60. Bool; Size: 1; Factor: 1; Sign: No. Permission compressor on/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Pump on/off by BMS",
          "registerType": "HoldingRegister",
          "address": 61,
          "dataType": "Boolean",
          "units": null,
          "description": "Puesta en marcha en calor. Source address 61. Bool; Size: 1; Factor: 1; Sign: No. On/Off pump by BMS; Mín.: 0; Máx.: 1; Valor nuevo: 0",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Mode changeover",
          "registerType": "HoldingRegister",
          "address": 1,
          "dataType": "Boolean",
          "units": null,
          "description": "Puesta en marcha en calor. Source address 1. Int; Size: 1; Factor: 1; Sign: No. Mode changeover (3=cool, 4=heat); Mín.: 3; Máx.: 4; Valor nuevo: 4",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Request from Modbus",
          "registerType": "HoldingRegister",
          "address": 201,
          "dataType": "Boolean",
          "units": "%",
          "description": "Puesta en marcha en calor. Source address 201. Real; Size: 1; Factor: 1; Sign: No. Request from Modbus 0%=13% --> 100%-100%; Mín.: 0; Máx.: 100; Valor nuevo: Request",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Compressor on/off permission",
          "registerType": "Coil",
          "address": 60,
          "dataType": "Boolean",
          "units": null,
          "description": "Puesta en marcha en calor. Source address 60. Bool; Size: 1; Factor: 1; Sign: No. Permission compressor on/off; Mín.: 0; Máx.: 1; Valor nuevo: 1",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "PBM4_I_20_30_PBM4_I_20_30_PS",
          "signalName": "Request type",
          "registerType": "HoldingRegister",
          "address": 5,
          "dataType": "Boolean",
          "units": null,
          "description": "Cambio de gestión de request a Setpoint. Source address 5. UInt; Size: 1; Factor: 1; Sign: No. Request type (0 = PID, 1 = Setpoint 0-10V, 2 = SetPoint BMS, 3 = Request compressor 0-10V, 4 = Request compressor 0-100 BMS); Mín.: 0; Máx.: 4; Valor nuevo: 2",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": 0,
          "bitCount": 1,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        }
      ],
      "pages": [
        {
          "page": 1,
          "lines": [
            "es",
            "VF-2000013-01",
            "Manual de instalación y mantenimiento",
            "Bomba de calor aire/agua “inverter”",
            "PBM4-i 20-30",
            "PBM4-i 20-30 PS"
          ],
          "text": "es\nVF-2000013-01\nManual de instalación y mantenimiento\nBomba de calor aire/agua “inverter”\nPBM4-i 20-30\nPBM4-i 20-30 PS"
        },
        {
          "page": 2,
          "lines": [
            "Índice",
            "ÍNDICE",
            "1 Instrucciones de seguridad y recomendaciones ................................ ................................ ................................ ...................... 4",
            "1.1 Instrucciones generales de seguridad ................................ ................................ ................................ ................................ .. 4",
            "1.2 Material de embalaje y eliminación ................................ ................................ ................................ ................................ ....... 5",
            "1.3 Ubicación de la instalación ................................ ................................ ................................ ................................ ................... 6",
            "1.4 Cableado eléctrico ................................ ................................ ................................ ................................ ................................ 6",
            "1.5 Refrigerante ................................ ................................ ................................ ................................ ................................ .......... 7",
            "1.6 Conexiones de agua ................................ ................................ ................................ ................................ ........................... 11",
            "1.7 Recomendaciones ................................ ................................ ................................ ................................ .............................. 11",
            "1.8 Resp onsabilidades ................................ ................................ ................................ ................................ ............................. 11",
            "2 Uso previsto ................................ ................................ ................................ ................................ ................................ ......... 12",
            "3 Símbolos utilizados ................................ ................................ ................................ ................................ .............................. 12",
            "3.1 Símbolos utilizados en el manual ................................ ................................ ................................ ................................ ....... 12",
            "3.2 Símbolos y textos utilizados en la unidad ................................ ................................ ................................ ........................... 13",
            "3.3 Símbolos utilizados en la placa de características ................................ ................................ ................................ ............. 13",
            "4 Entrega estándar ................................ ................................ ................................ ................................ ................................ . 14",
            "5 Transporte, manipulación y almacenamiento ................................ ................................ ................................ ........................ 14",
            "5.1 Detalles del embalaje ................................ ................................ ................................ ................................ ......................... 15",
            "5.2 Centro de gravedad ................................ ................................ ................................ ................................ ............................ 15",
            "5.3 In strucciones de izado ................................ ................................ ................................ ................................ ........................ 16",
            "6 Características técnicas ................................ ................................ ................................ ................................ ....................... 19",
            "6.1 Homologaciones ................................ ................................ ................................ ................................ ................................ . 19",
            "6.1.1 Normativas ................................ ................................ ................................ ................................ .......................... 19",
            "6.1.2 Pruebas en fábrica ................................ ................................ ................................ ................................ .............. 19",
            "6.2 Placa de características ................................ ................................ ................................ ................................ ..................... 20",
            "6.2.1 Posición de la placa de características ................................ ................................ ................................ ............... 20",
            "6.2.2 Descripción de la placa de características ................................ ................................ ................................ .......... 20",
            "6.3 Datos técnicos ................................ ................................ ................................ ................................ ................................ .... 21",
            "6.3.1 Características técnicas generales ................................ ................................ ................................ ...................... 21",
            "6.3.2 Límites de funcionamiento ................................ ................................ ................................ ................................ .. 23",
            "6.3.3 Bomba de circulación de agua ................................ ................................ ................................ ........................... 24",
            "6.3.4 Especificaciones de los sensores ................................ ................................ ................................ ........................ 24",
            "6.4 Dimensiones y conexiones ................................ ................................ ................................ ................................ ................. 25",
            "6.4.1 Modelos 20 - 30 ................................ ................................ ................................ ................................ ................... 25",
            "6.4.2 Distribución del peso ................................ ................................ ................................ ................................ ........... 26",
            "6.5 Esquema frigorífico e hidráulico ................................ ................................ ................................ ................................ ......... 27",
            "7 Descripción del producto ................................ ................................ ................................ ................................ ...................... 28",
            "7.1 Componentes principales ................................ ................................ ................................ ................................ ................... 28",
            "7.2 Armario eléctrico ................................ ................................ ................................ ................................ ................................ . 29",
            "7.3 Es quemas eléctricos ................................ ................................ ................................ ................................ .......................... 31",
            "7.3.1 Esquemas eléctricos – Modelo 20 ................................ ................................ ................................ ....................... 31",
            "7.3.2 Esquemas eléctricos – Modelo 30 ................................ ................................ ................................ ....................... 35",
            "8 Instalación ................................ ................................ ................................ ................................ ................................ ........... 39",
            "8.1 Normas de Instalación ................................ ................................ ................................ ................................ ........................ 39",
            "8.2 Requisitos del depósito de inercia ................................ ................................ ................................ ................................ ...... 39",
            "8.3 Lugar de instalación ................................ ................................ ................................ ................................ ........................... 40",
            "8.3.1 Generalidades ................................ ................................ ................................ ................................ ..................... 40",
            "8.3.2 Se lección del lugar de instalación ................................ ................................ ................................ ....................... 40",
            "8.3.3 Selección del lugar de instalación en regiones frías y nevadas ................................ ................................ .......... 41",
            "8.3.4 Selección del lugar de instalación en regiones de clima cálido ................................ ................................ ........... 41",
            "8.3.5 Selección de l lugar de instalación en zonas costeras ................................ ................................ ......................... 41",
            "8.3.6 Zona de protección ................................ ................................ ................................ ................................ .............. 42",
            "8.3.7 Zona de servicio y distancias de seguridad ................................ ................................ ................................ ......... 43",
            "8.3.8 Colocación de la unidad ................................ ................................ ................................ ................................ ...... 45",
            "8.4 Instalación hidráulica ................................ ................................ ................................ ................................ .......................... 46",
            "8.4.1 Precauciones especiales para la conexión de agua ................................ ................................ ............................ 46",
            "2 INM_BAXI_PBM4-i_20-30_208636_230601_ES PBM4-i 20-30"
          ],
          "text": "Índice\nÍNDICE\n1 Instrucciones de seguridad y recomendaciones ................................ ................................ ................................ ...................... 4\n1.1 Instrucciones generales de seguridad ................................ ................................ ................................ ................................ .. 4\n1.2 Material de embalaje y eliminación ................................ ................................ ................................ ................................ ....... 5\n1.3 Ubicación de la instalación ................................ ................................ ................................ ................................ ................... 6\n1.4 Cableado eléctrico ................................ ................................ ................................ ................................ ................................ 6\n1.5 Refrigerante ................................ ................................ ................................ ................................ ................................ .......... 7\n1.6 Conexiones de agua ................................ ................................ ................................ ................................ ........................... 11\n1.7 Recomendaciones ................................ ................................ ................................ ................................ .............................. 11\n1.8 Resp onsabilidades ................................ ................................ ................................ ................................ ............................. 11\n2 Uso previsto ................................ ................................ ................................ ................................ ................................ ......... 12\n3 Símbolos utilizados ................................ ................................ ................................ ................................ .............................. 12\n3.1 Símbolos utilizados en el manual ................................ ................................ ................................ ................................ ....... 12\n3.2 Símbolos y textos utilizados en la unidad ................................ ................................ ................................ ........................... 13\n3.3 Símbolos utilizados en la placa de características ................................ ................................ ................................ ............. 13\n4 Entrega estándar ................................ ................................ ................................ ................................ ................................ . 14\n5 Transporte, manipulación y almacenamiento ................................ ................................ ................................ ........................ 14\n5.1 Detalles del embalaje ................................ ................................ ................................ ................................ ......................... 15\n5.2 Centro de gravedad ................................ ................................ ................................ ................................ ............................ 15\n5.3 In strucciones de izado ................................ ................................ ................................ ................................ ........................ 16\n6 Características técnicas ................................ ................................ ................................ ................................ ....................... 19\n6.1 Homologaciones ................................ ................................ ................................ ................................ ................................ . 19\n6.1.1 Normativas ................................ ................................ ................................ ................................ .......................... 19\n6.1.2 Pruebas en fábrica ................................ ................................ ................................ ................................ .............. 19\n6.2 Placa de características ................................ ................................ ................................ ................................ ..................... 20\n6.2.1 Posición de la placa de características ................................ ................................ ................................ ............... 20\n6.2.2 Descripción de la placa de características ................................ ................................ ................................ .......... 20\n6.3 Datos técnicos ................................ ................................ ................................ ................................ ................................ .... 21\n6.3.1 Características técnicas generales ................................ ................................ ................................ ...................... 21\n6.3.2 Límites de funcionamiento ................................ ................................ ................................ ................................ .. 23\n6.3.3 Bomba de circulación de agua ................................ ................................ ................................ ........................... 24\n6.3.4 Especificaciones de los sensores ................................ ................................ ................................ ........................ 24\n6.4 Dimensiones y conexiones ................................ ................................ ................................ ................................ ................. 25\n6.4.1 Modelos 20 - 30 ................................ ................................ ................................ ................................ ................... 25\n6.4.2 Distribución del peso ................................ ................................ ................................ ................................ ........... 26\n6.5 Esquema frigorífico e hidráulico ................................ ................................ ................................ ................................ ......... 27\n7 Descripción del producto ................................ ................................ ................................ ................................ ...................... 28\n7.1 Componentes principales ................................ ................................ ................................ ................................ ................... 28\n7.2 Armario eléctrico ................................ ................................ ................................ ................................ ................................ . 29\n7.3 Es quemas eléctricos ................................ ................................ ................................ ................................ .......................... 31\n7.3.1 Esquemas eléctricos – Modelo 20 ................................ ................................ ................................ ....................... 31\n7.3.2 Esquemas eléctricos – Modelo 30 ................................ ................................ ................................ ....................... 35\n8 Instalación ................................ ................................ ................................ ................................ ................................ ........... 39\n8.1 Normas de Instalación ................................ ................................ ................................ ................................ ........................ 39\n8.2 Requisitos del depósito de inercia ................................ ................................ ................................ ................................ ...... 39\n8.3 Lugar de instalación ................................ ................................ ................................ ................................ ........................... 40\n8.3.1 Generalidades ................................ ................................ ................................ ................................ ..................... 40\n8.3.2 Se lección del lugar de instalación ................................ ................................ ................................ ....................... 40\n8.3.3 Selección del lugar de instalación en regiones frías y nevadas ................................ ................................ .......... 41\n8.3.4 Selección del lugar de instalación en regiones de clima cálido ................................ ................................ ........... 41\n8.3.5 Selección de l lugar de instalación en zonas costeras ................................ ................................ ......................... 41\n8.3.6 Zona de protección ................................ ................................ ................................ ................................ .............. 42\n8.3.7 Zona de servicio y distancias de seguridad ................................ ................................ ................................ ......... 43\n8.3.8 Colocación de la unidad ................................ ................................ ................................ ................................ ...... 45\n8.4 Instalación hidráulica ................................ ................................ ................................ ................................ .......................... 46\n8.4.1 Precauciones especiales para la conexión de agua ................................ ................................ ............................ 46\n2 INM_BAXI_PBM4-i_20-30_208636_230601_ES PBM4-i 20-30"
        },
        {
          "page": 3,
          "lines": [
            "8 Instalación",
            "Descripción de los terminales de conexión",
            "Los terminales están provistos de diferentes colores y pegatinas de",
            "identificación para facilitar la operación de conexión.",
            "Importante",
            "Todos los contactos están libres de tensión.",
            "Especificaciones de los cables de comunicación:",
            "2",
            "Cables trenzados y apantallados, AWG20 equivalente 0,518 mm",
            "con cable a GND (tierra). Longitud máxima 50 m.",
            "8.5.4 Conexión BMS",
            "Para controlar la unidad desde un sistema BMS (Building Management System) solo son necesarios dos grupos de bornes",
            "marcados con flechas de todo el conjunto de bornes, el resto no se debe utilizar.",
            "1. Cableado:",
            "VF-1000089-01",
            "Leyenda:",
            "2",
            " Sección de cable máx: 10 mm La flecha indica la conexión a realizar por parte del",
            "instalador.",
            " Tipo de cable para BMS: Cable trenzado y",
            "2",
            "apantallado AWG20 equivalente 0,518 mm con Detector de fugas de refrigerante disponible como",
            "hilo de drenaje a GND (tierra). Longitud máxima accesorio. Para los detalles de conexión, consulte el",
            "50 m. capítulo 8.5.10.",
            "",
            "El uso de las demás entradas/salidas es posible cuando se utiliza el",
            "Modbus.",
            "Conexión Modbus RTU con la unidad a un sistema BMS.",
            "VF-1000090-01",
            "INM_BAXI_PBM4-i_20-30_208636_230601_ES PBM4-i 20-30 53"
          ],
          "text": "8 Instalación\nDescripción de los terminales de conexión\nLos terminales están provistos de diferentes colores y pegatinas de\nidentificación para facilitar la operación de conexión.\nImportante\nTodos los contactos están libres de tensión.\nEspecificaciones de los cables de comunicación:\n2\nCables trenzados y apantallados, AWG20 equivalente 0,518 mm\ncon cable a GND (tierra). Longitud máxima 50 m.\n8.5.4 Conexión BMS\nPara controlar la unidad desde un sistema BMS (Building Management System) solo son necesarios dos grupos de bornes\nmarcados con flechas de todo el conjunto de bornes, el resto no se debe utilizar.\n1. Cableado:\nVF-1000089-01\nLeyenda:\n2\n Sección de cable máx: 10 mm La flecha indica la conexión a realizar por parte del\ninstalador.\n Tipo de cable para BMS: Cable trenzado y\n2\napantallado AWG20 equivalente 0,518 mm con Detector de fugas de refrigerante disponible como\nhilo de drenaje a GND (tierra). Longitud máxima accesorio. Para los detalles de conexión, consulte el\n50 m. capítulo 8.5.10.\n\nEl uso de las demás entradas/salidas es posible cuando se utiliza el\nModbus.\nConexión Modbus RTU con la unidad a un sistema BMS.\nVF-1000090-01\nINM_BAXI_PBM4-i_20-30_208636_230601_ES PBM4-i 20-30 53"
        },
        {
          "page": 4,
          "lines": [
            "8 Instalación",
            "2. Valores Modbus por defecto y modificaciones:",
            "Una vez hecho esto, daremos tensión a la máquina e iniciaremos el proceso de arranque de la unidad. Los valores por",
            "defecto de la comunicación Modbus de la maquina son los siguientes, se pueden modificar para adaptarlos a cada",
            "instalación.",
            "Comunicación de tipo serie asíncrona .",
            "Bits por segundo 9600",
            "Bits de datos 8",
            "Paridad None",
            "Bits de parada 1",
            "Tipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Defecto Permiso",
            "HR 8 0 1 1 No USInt Dirección Modbus 0 255 2 R/W",
            "HR 9 0 1 1 No USInt Baudrate 0 9 9600 R/W",
            "(0=1200,",
            "1=2400,",
            "2=4800,",
            "3=9600,",
            "4=19200,",
            "5=38400,",
            "6=57600,",
            "7=76800,",
            "8=115200,",
            "9=375000)",
            "HR 10 0 1 1 No USInt Stopbits (1, 2) 1 2 2 R/W",
            "HR 11 0 1 1 No USInt Parity (0=None, 0 2 0 R/W",
            "1=Odd, 2=Even)",
            "Si se ha modificado cualquier parámetro de Modbus, deberemos escribir después la variable siguiente para aplicar los cambios.",
            "Tipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Defecto Permiso",
            "Confirmar",
            "Coil 5 0 1 1 No Bool 0 1 0 R/W",
            "cambios",
            "Modbus",
            "En este momento tendremos comunicación con la unidad y podremos empezar con la regulación del equipo",
            "3. Control de la unidad desde BMS:",
            "Paso 1. Primero configuraremos esta variable a 0 para trabajar desde un BMS:",
            "Tipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Defecto Permiso",
            "HR 7 0 1 1 No USInt Master/Slave unit 0 1 2 R/W",
            "(0=Disabled,",
            "1=Master",
            "2=Slave)",
            "Paso 2. Hacer el purgado de la instalación, deberemos configurar las variables tal y como aparecen en la tabla.",
            "Tipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Valor nuevo Permiso",
            "Coil 1 0 1 1 No Bool Unit On/off 0 1 1 R/W",
            "On/Off pump by",
            "Coil 61 0 1 1 No Bool 0 1 1 R/W",
            "BMS",
            "54 PBM4-i 20-30 INM_BAXI_PBM4-i_20-30_208636_230601_ES"
          ],
          "text": "8 Instalación\n2. Valores Modbus por defecto y modificaciones:\nUna vez hecho esto, daremos tensión a la máquina e iniciaremos el proceso de arranque de la unidad. Los valores por\ndefecto de la comunicación Modbus de la maquina son los siguientes, se pueden modificar para adaptarlos a cada\ninstalación.\nComunicación de tipo serie asíncrona .\nBits por segundo 9600\nBits de datos 8\nParidad None\nBits de parada 1\nTipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Defecto Permiso\nHR 8 0 1 1 No USInt Dirección Modbus 0 255 2 R/W\nHR 9 0 1 1 No USInt Baudrate 0 9 9600 R/W\n(0=1200,\n1=2400,\n2=4800,\n3=9600,\n4=19200,\n5=38400,\n6=57600,\n7=76800,\n8=115200,\n9=375000)\nHR 10 0 1 1 No USInt Stopbits (1, 2) 1 2 2 R/W\nHR 11 0 1 1 No USInt Parity (0=None, 0 2 0 R/W\n1=Odd, 2=Even)\nSi se ha modificado cualquier parámetro de Modbus, deberemos escribir después la variable siguiente para aplicar los cambios.\nTipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Defecto Permiso\nConfirmar\nCoil 5 0 1 1 No Bool 0 1 0 R/W\ncambios\nModbus\nEn este momento tendremos comunicación con la unidad y podremos empezar con la regulación del equipo\n3. Control de la unidad desde BMS:\nPaso 1. Primero configuraremos esta variable a 0 para trabajar desde un BMS:\nTipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Defecto Permiso\nHR 7 0 1 1 No USInt Master/Slave unit 0 1 2 R/W\n(0=Disabled,\n1=Master\n2=Slave)\nPaso 2. Hacer el purgado de la instalación, deberemos configurar las variables tal y como aparecen en la tabla.\nTipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Valor nuevo Permiso\nCoil 1 0 1 1 No Bool Unit On/off 0 1 1 R/W\nOn/Off pump by\nCoil 61 0 1 1 No Bool 0 1 1 R/W\nBMS\n54 PBM4-i 20-30 INM_BAXI_PBM4-i_20-30_208636_230601_ES"
        },
        {
          "page": 5,
          "lines": [
            "8 Instalación",
            "Esto arrancará a la bomba y permitirá realizar el purgado del aire en el circuito. Si durante el purgado aparece la alarma de",
            "falta de caudal, es normal. Si se repite se deberá resetear la alarma de falta de caudal mediante la variable.",
            "Tipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx Valor nuevo Permiso",
            "Reset alarms by",
            "Coil 2 0 1 1 No Bool 0 1 1 R/W",
            "Modbus",
            "Después del purgado de la instalación y de comprobar que el caudal se mantiene estable, sin alarmas, ya podremos poner",
            "en marcha la unidad. Volveremos a dejar la variable de purgado a su estado de reposo.",
            "Tipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx Valor nuevo Permiso",
            "On/Off pump by",
            "Coil 61 0 1 1 No Bool 0 1 0 R/W",
            "BMS",
            "Para poner en marcha en frío la unidad deberemos modificar los siguientes variables.",
            "Tipo variable Index Bit Size Factor Sign Ti po dato Descripción Mín. Máx. Valor nuevo Permiso",
            "On/Off pump by",
            "HR 61 0 1 1 No Bool 0 1 0 R/W",
            "BMS",
            "Mode",
            "HR 1 0 1 1 No Int 3 4 3 R/W",
            "changeover",
            "(3=cool, 4=heat)",
            "Request from",
            "HR 201 0 1 1 No Real 0 100 Request R/W",
            "Modbus",
            "0%=13% -->",
            "100%-100%",
            "Permission",
            "Coil 60 0 1 1 No Bool 0 1 1 R/W",
            "compressor",
            "on/off",
            "Para poner en marcha en calor la unidad deberemos modificar los siguientes variables.",
            "Tipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Valor nuevo Permiso",
            "On/Off pump by",
            "HR 61 0 1 1 No Bool 0 1 0 R/W",
            "BMS",
            "Mode",
            "HR 1 0 1 1 No Int 3 4 4 R/W",
            "changeover",
            "(3=cool, 4=heat)",
            "Request from",
            "HR 201 0 1 1 No Real 0 100 Request R/W",
            "Modbus",
            "0%=13% -->",
            "100%-100%",
            "Permission",
            "Coil 60 0 1 1 No Bool 0 1 1 R/W",
            "compressor",
            "on/off",
            "Si queremos cambiar la gestión de request a Setpoint deberemos modificar este parámetro.",
            "Tipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Valor nuevo Permiso",
            "Request type",
            "HR 49 0 1 1 No UInt 0 4 2 R/W",
            "(0 = PID,",
            "5",
            "1 = Setpoint 0-",
            "10V,",
            "2 = SetPoint",
            "BMS,",
            "3 = Request",
            "compressor 0-",
            "10V,",
            "4 = Request",
            "compressor 0-",
            "100 BMS)",
            "Y la demanda a la máquina en lugar de usar la variable HR 201, pasará a usar la variable HR 200.",
            "Modo frío: Temperatura mínima 7ºC Modo calor: Temperatura mínima 20ºC",
            "Temperatura máxima 20ºC Temperatura máxima 80ºC",
            "INM_BAXI_PBM4-i_20-30_208636_230601_ES PBM4-i 20-30 55"
          ],
          "text": "8 Instalación\nEsto arrancará a la bomba y permitirá realizar el purgado del aire en el circuito. Si durante el purgado aparece la alarma de\nfalta de caudal, es normal. Si se repite se deberá resetear la alarma de falta de caudal mediante la variable.\nTipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx Valor nuevo Permiso\nReset alarms by\nCoil 2 0 1 1 No Bool 0 1 1 R/W\nModbus\nDespués del purgado de la instalación y de comprobar que el caudal se mantiene estable, sin alarmas, ya podremos poner\nen marcha la unidad. Volveremos a dejar la variable de purgado a su estado de reposo.\nTipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx Valor nuevo Permiso\nOn/Off pump by\nCoil 61 0 1 1 No Bool 0 1 0 R/W\nBMS\nPara poner en marcha en frío la unidad deberemos modificar los siguientes variables.\nTipo variable Index Bit Size Factor Sign Ti po dato Descripción Mín. Máx. Valor nuevo Permiso\nOn/Off pump by\nHR 61 0 1 1 No Bool 0 1 0 R/W\nBMS\nMode\nHR 1 0 1 1 No Int 3 4 3 R/W\nchangeover\n(3=cool, 4=heat)\nRequest from\nHR 201 0 1 1 No Real 0 100 Request R/W\nModbus\n0%=13% -->\n100%-100%\nPermission\nCoil 60 0 1 1 No Bool 0 1 1 R/W\ncompressor\non/off\nPara poner en marcha en calor la unidad deberemos modificar los siguientes variables.\nTipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Valor nuevo Permiso\nOn/Off pump by\nHR 61 0 1 1 No Bool 0 1 0 R/W\nBMS\nMode\nHR 1 0 1 1 No Int 3 4 4 R/W\nchangeover\n(3=cool, 4=heat)\nRequest from\nHR 201 0 1 1 No Real 0 100 Request R/W\nModbus\n0%=13% -->\n100%-100%\nPermission\nCoil 60 0 1 1 No Bool 0 1 1 R/W\ncompressor\non/off\nSi queremos cambiar la gestión de request a Setpoint deberemos modificar este parámetro.\nTipo variable Index Bit Size Factor Sign Tipo dato Descripción Mín. Máx. Valor nuevo Permiso\nRequest type\nHR 49 0 1 1 No UInt 0 4 2 R/W\n(0 = PID,\n5\n1 = Setpoint 0-\n10V,\n2 = SetPoint\nBMS,\n3 = Request\ncompressor 0-\n10V,\n4 = Request\ncompressor 0-\n100 BMS)\nY la demanda a la máquina en lugar de usar la variable HR 201, pasará a usar la variable HR 200.\nModo frío: Temperatura mínima 7ºC Modo calor: Temperatura mínima 20ºC\nTemperatura máxima 20ºC Temperatura máxima 80ºC\nINM_BAXI_PBM4-i_20-30_208636_230601_ES PBM4-i 20-30 55"
        }
      ]
    },
    {
      "name": "Gree",
      "fileName": "Gree - Versati Modbus RTU (VM) - Signal Ready.pdf",
      "sourceHash": "6f60914031d4615eab32f91b6d7f682bd3dc5126d467609d76d8b467a9eb0eb6",
      "profile": {
        "provider": "openai",
        "model": "gpt-6.1-sol",
        "effort": "medium"
      },
      "signalCommit": "ad9d60c6619bfab7a9186e96938bd0b20a4403cc",
      "signalRaw": {
        "manufacturer": "Gree",
        "model": "Versati",
        "globalNotes": [
          "Device/slave address is set on the wired controller (must not be 0 or 126).",
          "Registers are 16-bit Words, big-endian, unsigned; coils are single bits.",
          "The Address column is the Modbus data address defined by the Gree protocol: the Word number for registers (Analog Variables, Word0–Word166) and the Bit number for coils (State Variables, Bit0–Bit199). Addresses are 0-based and each coil has its own address."
        ],
        "tables": [
          {
            "title": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10",
            "applicableModels": null,
            "registerTypeHint": "HoldingRegister",
            "rows": [
              {
                "sourceAddress": "2",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Mode",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "1:Heat / 2:Hot water / 3:Cool+Heat water / 4:Heat+Hot water / 5:Cool; Default: Heat; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "4",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Disinfection temperature",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "40 to 70; Default: 70; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "9",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "WOT-Cool (Water Outlet Temp - Cool)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "7 to 25 / 5 to 25 [2nd gen monobloc]; Default: 18; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "10",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "WOT-Heat (Water Outlet Temp - Heat)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "20 to 60 [high-temp] / 20 to 55 [low-temp] / 20 to 65 [2nd gen monobloc]; Default: 45; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "11",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "RT-Cool (Room Temp - Cool)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "18 to 30; Default: 24; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "12",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "RT-Heat (Room Temp - Heat)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "18 to 30; Default: 20; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "13",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Water tank temperature",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "T-water tank; 40 to 80; Default: 50; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "14",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Electric heater temperature",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "T-Eheater (Electric heater); -20 to 18; Default: -15; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "29",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Delta T-Cool",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "2 to 10; Default: 5; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "30",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Delta T-Heat",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "2 to 10; Default: 10; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "31",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Delta T-hot water",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "2 to 8 [Versati] / 2 to 25 [ALL IN ONE / 2nd gen monobloc]; Default: 5; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "36",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Tank heater",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "1 to 2; Default: 1; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "39",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Thermostat",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0:Without / 1:Air / 2:Air+hot water / 3:Air+hot water2; Default: Without; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "42",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "On/Off",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0xAA:On / 0x55:Off; Default: Off; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "46",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "3-Way valve 1",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0:Without / 1:Close to DHW / 2:Close to AIR; Default: Without; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "117",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Unit status",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "01:Cool / 02:Heat / 06:Hot water / 08:Off; Default: -; Unit: -",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "118",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Outdoor temperature",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "T-outdoor; -30 to 150; Default: -; Unit: degC",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "120",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Defrost temperature",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "T-defrost; -30 to 150; Default: -; Unit: degC",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "132",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Thermostat (status)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "1:Cool / 2:Heat / 3:Off; Default: -; Unit: -",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "135",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Disinfection (status)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:Running / 2:Done / 3:Failed; Default: -; Unit: -",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "137",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Weather-dependent temperature",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "T-weather depend; actual calculated value; Default: -; Unit: degC",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "143",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Running frequency",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0 to 100; Default: 0; Unit: Hz",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          },
          {
            "title": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "rows": [
              {
                "sourceAddress": "18",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Fast Hot Water",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "19",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Cool+Hot Water Priority",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "0:Cool / 1:Hot water; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "20",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Heat+Hot Water Priority",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "0:Heat / 1:Hot water; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "21",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Quiet Mode",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "22",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Weather-dependent control",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "Weather depend; 0:Off / 1:On; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "23",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Disinfection",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "34",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Holiday Mode",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "36",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Manual defrost",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Component: Outdoor Unit",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "64",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Communication error: Wired controller ↔ Indoor unit",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "Comm Error: Wired Controller <-> IDU; 1:Error / 0:Normal; Component: Wired Controller",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "65",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Communication error: Wired controller ↔ Outdoor unit",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "Comm Error: Wired Controller <-> ODU; 1:Error / 0:Normal; Component: Wired Controller",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "66",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Communication error: Wired controller ↔ Drive",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "Comm Error: Wired Controller <-> Drive; 1:Error / 0:Normal; Component: Wired Controller",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "67",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Heat pump antifreeze",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "HP-Antifreeze; 0:Off / 1:On; Component: Wired Controller",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "80",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Compressor State",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "1:On / 0:Off; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "81",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Outdoor unit fan state",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "ODU Fan State; 1:On / 0:Off; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "86",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Defrosting State",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; State Variable",
                "sourceBit": null,
                "descriptionText": "0:End / 1:Defrosting; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "88",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Ambient temperature sensor error",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "89",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Defrost temperature sensor error",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "90",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Discharge temperature sensor error",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "91",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Suction temperature sensor error",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "92",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Outdoor unit fan error",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "ODU Fan Error; 1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "93",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "High-pressure sensor error",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "94",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "High Pressure Protection",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "95",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Low Pressure Protection",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "96",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "High Discharge Protection",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "97",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Capacity DIP Setting Error",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "98",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Communication error: Indoor unit ↔ Outdoor unit",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "Comm Error: IDU <-> ODU; 1:Error / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "108",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Flow Switch Protection",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Protected / 0:Normal; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              },
              {
                "sourceAddress": "160",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Remote room temperature sensor error",
                "groupText": null,
                "registerTypeHint": "Coil",
                "dataText": "1 bit; Error",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Component: Remote Sensor",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false
              }
            ],
            "tableNotes": []
          }
        ]
      },
      "mapsRaw": {
        "manufacturer": "Gree",
        "model": "Versati",
        "globalNotes": [
          "Source: Gree Modbus Protocol V1.7 (Versati).",
          "Device/slave address is set on the wired controller (must not be 0 or 126).",
          "Registers are 16-bit Words, big-endian, unsigned; coils are single bits.",
          "The Address column is the Modbus data address defined by the Gree protocol: the Word number for registers (Analog Variables, Word0–Word166) and the Bit number for coils (State Variables, Bit0–Bit199). Addresses are 0-based and each coil has its own address."
        ],
        "tables": [
          {
            "title": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10",
            "applicableModels": null,
            "registerTypeHint": "HoldingRegister",
            "tableNotes": [],
            "rows": [
              {
                "sourceAddress": "2",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Mode",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "1:Heat / 2:Hot water / 3:Cool+Heat water / 4:Heat+Hot water / 5:Cool; Default: Heat; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "2 R/W 0x03 0x10 16 Unsigned Mode"
              },
              {
                "sourceAddress": "4",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Disinfection Temp",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "40 to 70; Default: 70; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "4 R/W 0x03 0x10 16 Unsigned Disinfection Temp 40 to 70 70 degC"
              },
              {
                "sourceAddress": "9",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "WOT-Cool (Water Outlet Temp - Cool)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "7 to 25 / 5 to 25 [2nd gen monobloc]; Default: 18; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "7 to 25 / 5 to 25 [2nd gen monobloc] 18 degC"
              },
              {
                "sourceAddress": "10",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "WOT-Heat (Water Outlet Temp - Heat)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "20 to 60 [high-temp] / 20 to 55 [low-temp] / 20 to 65 [2nd gen monobloc]; Default: 45; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "20 to 60 [high-temp] / 20 to 55 [low-temp] / 20 to 65 [2nd gen"
              },
              {
                "sourceAddress": "11",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "RT-Cool (Room Temp - Cool)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "18 to 30; Default: 24; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "11 R/W 0x03 0x10 16 Unsigned RT-Cool (Room Temp - Cool) 18 to 30 24 degC"
              },
              {
                "sourceAddress": "12",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "RT-Heat (Room Temp - Heat)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "18 to 30; Default: 20; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "12 R/W 0x03 0x10 16 Unsigned RT-Heat (Room Temp - Heat) 18 to 30 20 degC"
              },
              {
                "sourceAddress": "13",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "T-water tank",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "40 to 80; Default: 50; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "13 R/W 0x03 0x10 16 Unsigned T-water tank 40 to 80 50 degC"
              },
              {
                "sourceAddress": "14",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "T-Eheater (Electric heater)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "-20 to 18; Default: -15; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "14 R/W 0x03 0x10 16 Unsigned T-Eheater (Electric heater) -20 to 18 -15 degC"
              },
              {
                "sourceAddress": "29",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Delta T-Cool",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "2 to 10; Default: 5; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "29 R/W 0x03 0x10 16 Unsigned Delta T-Cool 2 to 10 5 degC"
              },
              {
                "sourceAddress": "30",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Delta T-Heat",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "2 to 10; Default: 10; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "30 R/W 0x03 0x10 16 Unsigned Delta T-Heat 2 to 10 10 degC"
              },
              {
                "sourceAddress": "31",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Delta T-hot water",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "2 to 8 [Versati] / 2 to 25 [ALL IN ONE / 2nd gen monobloc]; Default: 5; Unit: degC",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "31 R/W 0x03 0x10 16 Unsigned Delta T-hot water 2 to 8 [Versati] / 2 to 25 [ALL IN ONE / 2nd gen monobloc] 5 degC"
              },
              {
                "sourceAddress": "36",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Tank heater",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "1 to 2; Default: 1; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "36 R/W 0x03 0x10 16 Unsigned Tank heater 1 to 2 1 -"
              },
              {
                "sourceAddress": "39",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Thermostat",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0:Without / 1:Air / 2:Air+hot water / 3:Air+hot water2; Default: Without; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "39 R/W 0x03 0x10 16 Unsigned Thermostat 0:Without / 1:Air / 2:Air+hot water / 3:Air+hot water2 Without -"
              },
              {
                "sourceAddress": "42",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "On/Off",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0xAA:On / 0x55:Off; Default: Off; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "42 R/W 0x03 0x10 16 Unsigned On/Off 0xAA:On / 0x55:Off Off -"
              },
              {
                "sourceAddress": "46",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "3-Way valve 1",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0:Without / 1:Close to DHW / 2:Close to AIR; Default: Without; Unit: -",
                "modeText": "R/W",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "46 R/W 0x03 0x10 16 Unsigned 3-Way valve 1 0:Without / 1:Close to DHW / 2:Close to AIR Without -"
              },
              {
                "sourceAddress": "117",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Unit status",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "01:Cool / 02:Heat / 06:Hot water / 08:Off; Default: -; Unit: -",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "117 R 0x03 - 16 Unsigned Unit status 01:Cool / 02:Heat / 06:Hot water / 08:Off - -"
              },
              {
                "sourceAddress": "118",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "T-outdoor",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "-30 to 150; Default: -; Unit: degC",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "118 R 0x03 - 16 Unsigned T-outdoor -30 to 150 - degC"
              },
              {
                "sourceAddress": "120",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "T-defrost",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "-30 to 150; Default: -; Unit: degC",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "120 R 0x03 - 16 Unsigned T-defrost -30 to 150 - degC"
              },
              {
                "sourceAddress": "132",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Thermostat (status)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "1:Cool / 2:Heat / 3:Off; Default: -; Unit: -",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "132 R 0x03 - 16 Unsigned Thermostat (status) 1:Cool / 2:Heat / 3:Off - -"
              },
              {
                "sourceAddress": "135",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Disinfection (status)",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:Running / 2:Done / 3:Failed; Default: -; Unit: -",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "135 R 0x03 - 16 Unsigned Disinfection (status) 0:Off / 1:Running / 2:Done / 3:Failed - -"
              },
              {
                "sourceAddress": "137",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "T-weather depend",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "actual calculated value; Default: -; Unit: degC",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "137 R 0x03 - 16 Unsigned T-weather depend actual calculated value - degC"
              },
              {
                "sourceAddress": "143",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Running frequency",
                "groupText": null,
                "registerTypeHint": "HoldingRegister",
                "dataText": "16 bits; Unsigned",
                "sourceBit": null,
                "descriptionText": "0 to 100; Default: 0; Unit: Hz",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "143 R 0x03 - 16 Unsigned Running frequency 0 to 100 0 Hz"
              }
            ]
          },
          {
            "title": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F",
            "applicableModels": null,
            "registerTypeHint": "Coil",
            "tableNotes": [],
            "rows": [
              {
                "sourceAddress": "18",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Fast Hot Water",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Type: State Variable; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  1
                ],
                "sourceQuote": "18 W/R 0x01 0x0F 1 Fast Hot Water 0:Off / 1:On State Variable Wired Controller"
              },
              {
                "sourceAddress": "19",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Cool+Hot Water Priority",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Cool / 1:Hot water; Type: State Variable; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "19 W/R 0x01 0x0F 1 Cool+Hot Water Priority 0:Cool / 1:Hot water State Variable Wired Controller"
              },
              {
                "sourceAddress": "20",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Heat+Hot Water Priority",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Heat / 1:Hot water; Type: State Variable; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "20 W/R 0x01 0x0F 1 Heat+Hot Water Priority 0:Heat / 1:Hot water State Variable Wired Controller"
              },
              {
                "sourceAddress": "21",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Quiet Mode",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Type: State Variable; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "21 W/R 0x01 0x0F 1 Quiet Mode 0:Off / 1:On State Variable Wired Controller"
              },
              {
                "sourceAddress": "22",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Weather depend",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Type: State Variable; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "22 W/R 0x01 0x0F 1 Weather depend 0:Off / 1:On State Variable Wired Controller"
              },
              {
                "sourceAddress": "23",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Disinfection",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Type: State Variable; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "23 W/R 0x01 0x0F 1 Disinfection 0:Off / 1:On State Variable Wired Controller"
              },
              {
                "sourceAddress": "34",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Holiday Mode",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Type: State Variable; Component: Wired Controller",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "34 W/R 0x01 0x0F 1 Holiday Mode 0:Off / 1:On State Variable Wired Controller"
              },
              {
                "sourceAddress": "36",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Manual defrost",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Type: State Variable; Component: Outdoor Unit",
                "modeText": "W/R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "36 W/R 0x01 0x0F 1 Manual defrost 0:Off / 1:On State Variable Outdoor Unit"
              },
              {
                "sourceAddress": "64",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Comm Error: Wired Controller <-> IDU",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Wired Controller",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "64 R 0x01 - 1 Comm Error: Wired Controller <-> IDU 1:Error / 0:Normal Error Wired Controller"
              },
              {
                "sourceAddress": "65",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Comm Error: Wired Controller <-> ODU",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Wired Controller",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "65 R 0x01 - 1 Comm Error: Wired Controller <-> ODU 1:Error / 0:Normal Error Wired Controller"
              },
              {
                "sourceAddress": "66",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Comm Error: Wired Controller <-> Drive",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Wired Controller",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "66 R 0x01 - 1 Comm Error: Wired Controller <-> Drive 1:Error / 0:Normal Error Wired Controller"
              },
              {
                "sourceAddress": "67",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "HP-Antifreeze",
                "groupText": "Wired Controller",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:Off / 1:On; Type: State Variable; Component: Wired Controller",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "67 R 0x01 - 1 HP-Antifreeze 0:Off / 1:On State Variable Wired Controller"
              },
              {
                "sourceAddress": "80",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Compressor State",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:On / 0:Off; Type: State Variable; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "80 R 0x01 - 1 Compressor State 1:On / 0:Off State Variable Outdoor Unit"
              },
              {
                "sourceAddress": "81",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "ODU Fan State",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:On / 0:Off; Type: State Variable; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "81 R 0x01 - 1 ODU Fan State 1:On / 0:Off State Variable Outdoor Unit"
              },
              {
                "sourceAddress": "86",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Defrosting State",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "0:End / 1:Defrosting; Type: State Variable; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "86 R 0x01 - 1 Defrosting State 0:End / 1:Defrosting State Variable Outdoor Unit"
              },
              {
                "sourceAddress": "88",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Ambient Temp Sensor Error",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "88 R 0x01 - 1 Ambient Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "89",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Defrost Temp Sensor Error",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "89 R 0x01 - 1 Defrost Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "90",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Discharge Temp Sensor Error",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "90 R 0x01 - 1 Discharge Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "91",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Suction Temp Sensor Error",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "91 R 0x01 - 1 Suction Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "92",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "ODU Fan Error",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "92 R 0x01 - 1 ODU Fan Error 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "93",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "High-Pressure Sensor Error",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "93 R 0x01 - 1 High-Pressure Sensor Error 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "94",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "High Pressure Protection",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "94 R 0x01 - 1 High Pressure Protection 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "95",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Low Pressure Protection",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "95 R 0x01 - 1 Low Pressure Protection 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "96",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "High Discharge Protection",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "96 R 0x01 - 1 High Discharge Protection 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "97",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Capacity DIP Setting Error",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "97 R 0x01 - 1 Capacity DIP Setting Error 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "98",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Comm Error: IDU <-> ODU",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "98 R 0x01 - 1 Comm Error: IDU <-> ODU 1:Error / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "108",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Flow Switch Protection",
                "groupText": "Outdoor Unit",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Protected / 0:Normal; Type: Error; Component: Outdoor Unit",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "108 R 0x01 - 1 Flow Switch Protection 1:Protected / 0:Normal Error Outdoor Unit"
              },
              {
                "sourceAddress": "160",
                "normalizedAddress": null,
                "normalizedAddressSource": null,
                "name": "Remote Room Temp Sensor Error",
                "groupText": "Remote Sensor",
                "registerTypeHint": "Coil",
                "dataText": "1 bit",
                "sourceBit": null,
                "descriptionText": "1:Error / 0:Normal; Type: Error; Component: Remote Sensor",
                "modeText": "R",
                "applicableModels": null,
                "isReserved": false,
                "sourcePages": [
                  2
                ],
                "sourceQuote": "160 R 0x01 - 1 Remote Room Temp Sensor Error 1:Error / 0:Normal Error Remote Sensor"
              }
            ]
          }
        ]
      },
      "signalExpected": [
        {
          "deviceId": "VERSATI",
          "signalName": "Mode",
          "registerType": "HoldingRegister",
          "address": 2,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 2. 16 bits; Unsigned. 1:Heat / 2:Hot water / 3:Cool+Heat water / 4:Heat+Hot water / 5:Cool; Default: Heat; Unit: -",
          "signalType": "enum",
          "statesCount": 5,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Disinfection temperature",
          "registerType": "HoldingRegister",
          "address": 4,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 4. 16 bits; Unsigned. 40 to 70; Default: 70; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "WOT-Cool (Water Outlet Temp - Cool)",
          "registerType": "HoldingRegister",
          "address": 9,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 9. 16 bits; Unsigned. 7 to 25 / 5 to 25 [2nd gen monobloc]; Default: 18; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "WOT-Heat (Water Outlet Temp - Heat)",
          "registerType": "HoldingRegister",
          "address": 10,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 10. 16 bits; Unsigned. 20 to 60 [high-temp] / 20 to 55 [low-temp] / 20 to 65 [2nd gen monobloc]; Default: 45; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "RT-Cool (Room Temp - Cool)",
          "registerType": "HoldingRegister",
          "address": 11,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 11. 16 bits; Unsigned. 18 to 30; Default: 24; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "RT-Heat (Room Temp - Heat)",
          "registerType": "HoldingRegister",
          "address": 12,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 12. 16 bits; Unsigned. 18 to 30; Default: 20; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Water tank temperature",
          "registerType": "HoldingRegister",
          "address": 13,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 13. 16 bits; Unsigned. T-water tank; 40 to 80; Default: 50; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Electric heater temperature",
          "registerType": "HoldingRegister",
          "address": 14,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 14. 16 bits; Unsigned. T-Eheater (Electric heater); -20 to 18; Default: -15; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Delta T-Cool",
          "registerType": "HoldingRegister",
          "address": 29,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 29. 16 bits; Unsigned. 2 to 10; Default: 5; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Delta T-Heat",
          "registerType": "HoldingRegister",
          "address": 30,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 30. 16 bits; Unsigned. 2 to 10; Default: 10; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Delta T-hot water",
          "registerType": "HoldingRegister",
          "address": 31,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 31. 16 bits; Unsigned. 2 to 8 [Versati] / 2 to 25 [ALL IN ONE / 2nd gen monobloc]; Default: 5; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Tank heater",
          "registerType": "HoldingRegister",
          "address": 36,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 36. 16 bits; Unsigned. 1 to 2; Default: 1; Unit: -",
          "signalType": null,
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Thermostat",
          "registerType": "HoldingRegister",
          "address": 39,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 39. 16 bits; Unsigned. 0:Without / 1:Air / 2:Air+hot water / 3:Air+hot water2; Default: Without; Unit: -",
          "signalType": "enum",
          "statesCount": 4,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "On/Off",
          "registerType": "HoldingRegister",
          "address": 42,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 42. 16 bits; Unsigned. 0xAA:On / 0x55:Off; Default: Off; Unit: -",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "3-Way valve 1",
          "registerType": "HoldingRegister",
          "address": 46,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 46. 16 bits; Unsigned. 0:Without / 1:Close to DHW / 2:Close to AIR; Default: Without; Unit: -",
          "signalType": "enum",
          "statesCount": 3,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Unit status",
          "registerType": "HoldingRegister",
          "address": 117,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 117. 16 bits; Unsigned. 01:Cool / 02:Heat / 06:Hot water / 08:Off; Default: -; Unit: -",
          "signalType": "enum",
          "statesCount": 4,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Outdoor temperature",
          "registerType": "HoldingRegister",
          "address": 118,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 118. 16 bits; Unsigned. T-outdoor; -30 to 150; Default: -; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Defrost temperature",
          "registerType": "HoldingRegister",
          "address": 120,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 120. 16 bits; Unsigned. T-defrost; -30 to 150; Default: -; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Thermostat (status)",
          "registerType": "HoldingRegister",
          "address": 132,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 132. 16 bits; Unsigned. 1:Cool / 2:Heat / 3:Off; Default: -; Unit: -",
          "signalType": "enum",
          "statesCount": 3,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Disinfection (status)",
          "registerType": "HoldingRegister",
          "address": 135,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 135. 16 bits; Unsigned. 0:Off / 1:Running / 2:Done / 3:Failed; Default: -; Unit: -",
          "signalType": "enum",
          "statesCount": 4,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Weather-dependent temperature",
          "registerType": "HoldingRegister",
          "address": 137,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 137. 16 bits; Unsigned. T-weather depend; actual calculated value; Default: -; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Running frequency",
          "registerType": "HoldingRegister",
          "address": 143,
          "dataType": "Uint16",
          "units": "Hz",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 143. 16 bits; Unsigned. 0 to 100; Default: 0; Unit: Hz",
          "signalType": null,
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Fast Hot Water",
          "registerType": "Coil",
          "address": 18,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 18. 1 bit; State Variable. 0:Off / 1:On; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Cool+Hot Water Priority",
          "registerType": "Coil",
          "address": 19,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 19. 1 bit; State Variable. 0:Cool / 1:Hot water; Component: Wired Controller",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Heat+Hot Water Priority",
          "registerType": "Coil",
          "address": 20,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 20. 1 bit; State Variable. 0:Heat / 1:Hot water; Component: Wired Controller",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Quiet Mode",
          "registerType": "Coil",
          "address": 21,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 21. 1 bit; State Variable. 0:Off / 1:On; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Weather-dependent control",
          "registerType": "Coil",
          "address": 22,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 22. 1 bit; State Variable. Weather depend; 0:Off / 1:On; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Disinfection",
          "registerType": "Coil",
          "address": 23,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 23. 1 bit; State Variable. 0:Off / 1:On; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Holiday Mode",
          "registerType": "Coil",
          "address": 34,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 34. 1 bit; State Variable. 0:Off / 1:On; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Manual defrost",
          "registerType": "Coil",
          "address": 36,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 36. 1 bit; State Variable. 0:Off / 1:On; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Communication error: Wired controller ↔ Indoor unit",
          "registerType": "Coil",
          "address": 64,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 64. 1 bit; Error. Comm Error: Wired Controller <-> IDU; 1:Error / 0:Normal; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Communication error: Wired controller ↔ Outdoor unit",
          "registerType": "Coil",
          "address": 65,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 65. 1 bit; Error. Comm Error: Wired Controller <-> ODU; 1:Error / 0:Normal; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Communication error: Wired controller ↔ Drive",
          "registerType": "Coil",
          "address": 66,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 66. 1 bit; Error. Comm Error: Wired Controller <-> Drive; 1:Error / 0:Normal; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Heat pump antifreeze",
          "registerType": "Coil",
          "address": 67,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 67. 1 bit; State Variable. HP-Antifreeze; 0:Off / 1:On; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Compressor State",
          "registerType": "Coil",
          "address": 80,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 80. 1 bit; State Variable. 1:On / 0:Off; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Outdoor unit fan state",
          "registerType": "Coil",
          "address": 81,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 81. 1 bit; State Variable. ODU Fan State; 1:On / 0:Off; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Defrosting State",
          "registerType": "Coil",
          "address": 86,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 86. 1 bit; State Variable. 0:End / 1:Defrosting; Component: Outdoor Unit",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Ambient temperature sensor error",
          "registerType": "Coil",
          "address": 88,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 88. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Defrost temperature sensor error",
          "registerType": "Coil",
          "address": 89,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 89. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Discharge temperature sensor error",
          "registerType": "Coil",
          "address": 90,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 90. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Suction temperature sensor error",
          "registerType": "Coil",
          "address": 91,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 91. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Outdoor unit fan error",
          "registerType": "Coil",
          "address": 92,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 92. 1 bit; Error. ODU Fan Error; 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "High-pressure sensor error",
          "registerType": "Coil",
          "address": 93,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 93. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "High Pressure Protection",
          "registerType": "Coil",
          "address": 94,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 94. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Low Pressure Protection",
          "registerType": "Coil",
          "address": 95,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 95. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "High Discharge Protection",
          "registerType": "Coil",
          "address": 96,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 96. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Capacity DIP Setting Error",
          "registerType": "Coil",
          "address": 97,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 97. 1 bit; Error. 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Communication error: Indoor unit ↔ Outdoor unit",
          "registerType": "Coil",
          "address": 98,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 98. 1 bit; Error. Comm Error: IDU <-> ODU; 1:Error / 0:Normal; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Flow Switch Protection",
          "registerType": "Coil",
          "address": 108,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 108. 1 bit; Error. 1:Protected / 0:Normal; Component: Outdoor Unit",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Remote room temperature sensor error",
          "registerType": "Coil",
          "address": 160,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 160. 1 bit; Error. 1:Error / 0:Normal; Component: Remote Sensor",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        }
      ],
      "mapsRawExpected": [
        {
          "deviceId": "VERSATI",
          "signalName": "Mode",
          "registerType": "HoldingRegister",
          "address": 2,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 2. 16 bits; Unsigned. 1:Heat / 2:Hot water / 3:Cool+Heat water / 4:Heat+Hot water / 5:Cool; Default: Heat; Unit: -",
          "signalType": "enum",
          "statesCount": 5,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Disinfection Temp",
          "registerType": "HoldingRegister",
          "address": 4,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 4. 16 bits; Unsigned. 40 to 70; Default: 70; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "WOT-Cool (Water Outlet Temp - Cool)",
          "registerType": "HoldingRegister",
          "address": 9,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 9. 16 bits; Unsigned. 7 to 25 / 5 to 25 [2nd gen monobloc]; Default: 18; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "WOT-Heat (Water Outlet Temp - Heat)",
          "registerType": "HoldingRegister",
          "address": 10,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 10. 16 bits; Unsigned. 20 to 60 [high-temp] / 20 to 55 [low-temp] / 20 to 65 [2nd gen monobloc]; Default: 45; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "RT-Cool (Room Temp - Cool)",
          "registerType": "HoldingRegister",
          "address": 11,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 11. 16 bits; Unsigned. 18 to 30; Default: 24; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "RT-Heat (Room Temp - Heat)",
          "registerType": "HoldingRegister",
          "address": 12,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 12. 16 bits; Unsigned. 18 to 30; Default: 20; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "T-water tank",
          "registerType": "HoldingRegister",
          "address": 13,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 13. 16 bits; Unsigned. 40 to 80; Default: 50; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "T-Eheater (Electric heater)",
          "registerType": "HoldingRegister",
          "address": 14,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 14. 16 bits; Unsigned. -20 to 18; Default: -15; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Delta T-Cool",
          "registerType": "HoldingRegister",
          "address": 29,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 29. 16 bits; Unsigned. 2 to 10; Default: 5; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Delta T-Heat",
          "registerType": "HoldingRegister",
          "address": 30,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 30. 16 bits; Unsigned. 2 to 10; Default: 10; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Delta T-hot water",
          "registerType": "HoldingRegister",
          "address": 31,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 31. 16 bits; Unsigned. 2 to 8 [Versati] / 2 to 25 [ALL IN ONE / 2nd gen monobloc]; Default: 5; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Tank heater",
          "registerType": "HoldingRegister",
          "address": 36,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 36. 16 bits; Unsigned. 1 to 2; Default: 1; Unit: -",
          "signalType": null,
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Thermostat",
          "registerType": "HoldingRegister",
          "address": 39,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 39. 16 bits; Unsigned. 0:Without / 1:Air / 2:Air+hot water / 3:Air+hot water2; Default: Without; Unit: -",
          "signalType": "enum",
          "statesCount": 4,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "On/Off",
          "registerType": "HoldingRegister",
          "address": 42,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 42. 16 bits; Unsigned. 0xAA:On / 0x55:Off; Default: Off; Unit: -",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "3-Way valve 1",
          "registerType": "HoldingRegister",
          "address": 46,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 46. 16 bits; Unsigned. 0:Without / 1:Close to DHW / 2:Close to AIR; Default: Without; Unit: -",
          "signalType": "enum",
          "statesCount": 3,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Unit status",
          "registerType": "HoldingRegister",
          "address": 117,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 117. 16 bits; Unsigned. 01:Cool / 02:Heat / 06:Hot water / 08:Off; Default: -; Unit: -",
          "signalType": "enum",
          "statesCount": 4,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "T-outdoor",
          "registerType": "HoldingRegister",
          "address": 118,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 118. 16 bits; Unsigned. -30 to 150; Default: -; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "T-defrost",
          "registerType": "HoldingRegister",
          "address": 120,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 120. 16 bits; Unsigned. -30 to 150; Default: -; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Thermostat (status)",
          "registerType": "HoldingRegister",
          "address": 132,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 132. 16 bits; Unsigned. 1:Cool / 2:Heat / 3:Off; Default: -; Unit: -",
          "signalType": "enum",
          "statesCount": 3,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Disinfection (status)",
          "registerType": "HoldingRegister",
          "address": 135,
          "dataType": "Uint16",
          "units": null,
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 135. 16 bits; Unsigned. 0:Off / 1:Running / 2:Done / 3:Failed; Default: -; Unit: -",
          "signalType": "enum",
          "statesCount": 4,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "T-weather depend",
          "registerType": "HoldingRegister",
          "address": 137,
          "dataType": "Uint16",
          "units": "°C",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 137. 16 bits; Unsigned. actual calculated value; Default: -; Unit: degC",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Running frequency",
          "registerType": "HoldingRegister",
          "address": 143,
          "dataType": "Uint16",
          "units": "Hz",
          "description": "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10. Source address 143. 16 bits; Unsigned. 0 to 100; Default: 0; Unit: Hz",
          "signalType": null,
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Fast Hot Water",
          "registerType": "Coil",
          "address": 18,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 18. Group: Wired Controller. 1 bit. 0:Off / 1:On; Type: State Variable; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Cool+Hot Water Priority",
          "registerType": "Coil",
          "address": 19,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 19. Group: Wired Controller. 1 bit. 0:Cool / 1:Hot water; Type: State Variable; Component: Wired Controller",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Heat+Hot Water Priority",
          "registerType": "Coil",
          "address": 20,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 20. Group: Wired Controller. 1 bit. 0:Heat / 1:Hot water; Type: State Variable; Component: Wired Controller",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Quiet Mode",
          "registerType": "Coil",
          "address": 21,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 21. Group: Wired Controller. 1 bit. 0:Off / 1:On; Type: State Variable; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Weather depend",
          "registerType": "Coil",
          "address": 22,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 22. Group: Wired Controller. 1 bit. 0:Off / 1:On; Type: State Variable; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Disinfection",
          "registerType": "Coil",
          "address": 23,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 23. Group: Wired Controller. 1 bit. 0:Off / 1:On; Type: State Variable; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Holiday Mode",
          "registerType": "Coil",
          "address": 34,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 34. Group: Wired Controller. 1 bit. 0:Off / 1:On; Type: State Variable; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Manual defrost",
          "registerType": "Coil",
          "address": 36,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 36. Group: Outdoor Unit. 1 bit. 0:Off / 1:On; Type: State Variable; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R/W",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Comm Error: Wired Controller <-> IDU",
          "registerType": "Coil",
          "address": 64,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 64. Group: Wired Controller. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Comm Error: Wired Controller <-> ODU",
          "registerType": "Coil",
          "address": 65,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 65. Group: Wired Controller. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Comm Error: Wired Controller <-> Drive",
          "registerType": "Coil",
          "address": 66,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 66. Group: Wired Controller. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "HP-Antifreeze",
          "registerType": "Coil",
          "address": 67,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 67. Group: Wired Controller. 1 bit. 0:Off / 1:On; Type: State Variable; Component: Wired Controller",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Compressor State",
          "registerType": "Coil",
          "address": 80,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 80. Group: Outdoor Unit. 1 bit. 1:On / 0:Off; Type: State Variable; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "ODU Fan State",
          "registerType": "Coil",
          "address": 81,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 81. Group: Outdoor Unit. 1 bit. 1:On / 0:Off; Type: State Variable; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Defrosting State",
          "registerType": "Coil",
          "address": 86,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 86. Group: Outdoor Unit. 1 bit. 0:End / 1:Defrosting; Type: State Variable; Component: Outdoor Unit",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Ambient Temp Sensor Error",
          "registerType": "Coil",
          "address": 88,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 88. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Defrost Temp Sensor Error",
          "registerType": "Coil",
          "address": 89,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 89. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Discharge Temp Sensor Error",
          "registerType": "Coil",
          "address": 90,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 90. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Suction Temp Sensor Error",
          "registerType": "Coil",
          "address": 91,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 91. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "ODU Fan Error",
          "registerType": "Coil",
          "address": 92,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 92. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "High-Pressure Sensor Error",
          "registerType": "Coil",
          "address": 93,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 93. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "High Pressure Protection",
          "registerType": "Coil",
          "address": 94,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 94. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Low Pressure Protection",
          "registerType": "Coil",
          "address": 95,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 95. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "High Discharge Protection",
          "registerType": "Coil",
          "address": 96,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 96. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Capacity DIP Setting Error",
          "registerType": "Coil",
          "address": 97,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 97. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Comm Error: IDU <-> ODU",
          "registerType": "Coil",
          "address": 98,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 98. Group: Outdoor Unit. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "binary",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Flow Switch Protection",
          "registerType": "Coil",
          "address": 108,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 108. Group: Outdoor Unit. 1 bit. 1:Protected / 0:Normal; Type: Error; Component: Outdoor Unit",
          "signalType": "enum",
          "statesCount": 2,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        },
        {
          "deviceId": "VERSATI",
          "signalName": "Remote Room Temp Sensor Error",
          "registerType": "Coil",
          "address": 160,
          "dataType": "Boolean",
          "units": null,
          "description": "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F. Source address 160. Group: Remote Sensor. 1 bit. 1:Error / 0:Normal; Type: Error; Component: Remote Sensor",
          "signalType": "temperature",
          "statesCount": null,
          "mode": "R",
          "factor": null,
          "bit": null,
          "bitCount": null,
          "confidence": 0.9,
          "applicableModels": null,
          "addressTemplate": null,
          "bitExpansion": null,
          "needsVerification": null
        }
      ],
      "pages": [
        {
          "page": 1,
          "lines": [
            "Gree Versati Heat Pump Water Heater – Modbus RTU Map",
            "Source: Gree Modbus Protocol V1.7 (Versati). Device/slave address is set on the wired controller (must not be 0 or 126). Registers are 16-bit Words, big-endian, unsigned; coils are single bits.",
            "The Address column is the Modbus data address defined by the Gree protocol: the Word number for registers (Analog Variables, Word0–Word166) and the Bit number for coils (State Variables,",
            "Bit0–Bit199). Addresses are 0-based and each coil has its own address.",
            "1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10",
            "Read Write Length",
            "Address Access Format Name Range / Values Default Unit",
            "FC FC (bits)",
            "1:Heat / 2:Hot water / 3:Cool+Heat water / 4:Heat+Hot water /",
            "2 R/W 0x03 0x10 16 Unsigned Mode Heat -",
            "5:Cool",
            "4 R/W 0x03 0x10 16 Unsigned Disinfection Temp 40 to 70 70 degC",
            "WOT-Cool (Water Outlet Temp -",
            "9 R/W 0x03 0x10 16 Unsigned 7 to 25 / 5 to 25 [2nd gen monobloc] 18 degC",
            "Cool)",
            "WOT-Heat (Water Outlet Temp - 20 to 60 [high-temp] / 20 to 55 [low-temp] / 20 to 65 [2nd gen",
            "10 R/W 0x03 0x10 16 Unsigned 45 degC",
            "Heat) monobloc]",
            "11 R/W 0x03 0x10 16 Unsigned RT-Cool (Room Temp - Cool) 18 to 30 24 degC",
            "12 R/W 0x03 0x10 16 Unsigned RT-Heat (Room Temp - Heat) 18 to 30 20 degC",
            "13 R/W 0x03 0x10 16 Unsigned T-water tank 40 to 80 50 degC",
            "14 R/W 0x03 0x10 16 Unsigned T-Eheater (Electric heater) -20 to 18 -15 degC",
            "29 R/W 0x03 0x10 16 Unsigned Delta T-Cool 2 to 10 5 degC",
            "30 R/W 0x03 0x10 16 Unsigned Delta T-Heat 2 to 10 10 degC",
            "31 R/W 0x03 0x10 16 Unsigned Delta T-hot water 2 to 8 [Versati] / 2 to 25 [ALL IN ONE / 2nd gen monobloc] 5 degC",
            "36 R/W 0x03 0x10 16 Unsigned Tank heater 1 to 2 1 -",
            "39 R/W 0x03 0x10 16 Unsigned Thermostat 0:Without / 1:Air / 2:Air+hot water / 3:Air+hot water2 Without -",
            "42 R/W 0x03 0x10 16 Unsigned On/Off 0xAA:On / 0x55:Off Off -",
            "46 R/W 0x03 0x10 16 Unsigned 3-Way valve 1 0:Without / 1:Close to DHW / 2:Close to AIR Without -",
            "117 R 0x03 - 16 Unsigned Unit status 01:Cool / 02:Heat / 06:Hot water / 08:Off - -",
            "118 R 0x03 - 16 Unsigned T-outdoor -30 to 150 - degC",
            "120 R 0x03 - 16 Unsigned T-defrost -30 to 150 - degC",
            "132 R 0x03 - 16 Unsigned Thermostat (status) 1:Cool / 2:Heat / 3:Off - -",
            "135 R 0x03 - 16 Unsigned Disinfection (status) 0:Off / 1:Running / 2:Done / 3:Failed - -",
            "137 R 0x03 - 16 Unsigned T-weather depend actual calculated value - degC",
            "143 R 0x03 - 16 Unsigned Running frequency 0 to 100 0 Hz",
            "2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F",
            "Read Write Length",
            "Address Access Name Values Type Component",
            "FC FC (bits)",
            "18 W/R 0x01 0x0F 1 Fast Hot Water 0:Off / 1:On State Variable Wired Controller"
          ],
          "text": "Gree Versati Heat Pump Water Heater – Modbus RTU Map\nSource: Gree Modbus Protocol V1.7 (Versati). Device/slave address is set on the wired controller (must not be 0 or 126). Registers are 16-bit Words, big-endian, unsigned; coils are single bits.\nThe Address column is the Modbus data address defined by the Gree protocol: the Word number for registers (Analog Variables, Word0–Word166) and the Bit number for coils (State Variables,\nBit0–Bit199). Addresses are 0-based and each coil has its own address.\n1. Holding Registers (16-bit Word) – Read FC 0x03, Write FC 0x10\nRead Write Length\nAddress Access Format Name Range / Values Default Unit\nFC FC (bits)\n1:Heat / 2:Hot water / 3:Cool+Heat water / 4:Heat+Hot water /\n2 R/W 0x03 0x10 16 Unsigned Mode Heat -\n5:Cool\n4 R/W 0x03 0x10 16 Unsigned Disinfection Temp 40 to 70 70 degC\nWOT-Cool (Water Outlet Temp -\n9 R/W 0x03 0x10 16 Unsigned 7 to 25 / 5 to 25 [2nd gen monobloc] 18 degC\nCool)\nWOT-Heat (Water Outlet Temp - 20 to 60 [high-temp] / 20 to 55 [low-temp] / 20 to 65 [2nd gen\n10 R/W 0x03 0x10 16 Unsigned 45 degC\nHeat) monobloc]\n11 R/W 0x03 0x10 16 Unsigned RT-Cool (Room Temp - Cool) 18 to 30 24 degC\n12 R/W 0x03 0x10 16 Unsigned RT-Heat (Room Temp - Heat) 18 to 30 20 degC\n13 R/W 0x03 0x10 16 Unsigned T-water tank 40 to 80 50 degC\n14 R/W 0x03 0x10 16 Unsigned T-Eheater (Electric heater) -20 to 18 -15 degC\n29 R/W 0x03 0x10 16 Unsigned Delta T-Cool 2 to 10 5 degC\n30 R/W 0x03 0x10 16 Unsigned Delta T-Heat 2 to 10 10 degC\n31 R/W 0x03 0x10 16 Unsigned Delta T-hot water 2 to 8 [Versati] / 2 to 25 [ALL IN ONE / 2nd gen monobloc] 5 degC\n36 R/W 0x03 0x10 16 Unsigned Tank heater 1 to 2 1 -\n39 R/W 0x03 0x10 16 Unsigned Thermostat 0:Without / 1:Air / 2:Air+hot water / 3:Air+hot water2 Without -\n42 R/W 0x03 0x10 16 Unsigned On/Off 0xAA:On / 0x55:Off Off -\n46 R/W 0x03 0x10 16 Unsigned 3-Way valve 1 0:Without / 1:Close to DHW / 2:Close to AIR Without -\n117 R 0x03 - 16 Unsigned Unit status 01:Cool / 02:Heat / 06:Hot water / 08:Off - -\n118 R 0x03 - 16 Unsigned T-outdoor -30 to 150 - degC\n120 R 0x03 - 16 Unsigned T-defrost -30 to 150 - degC\n132 R 0x03 - 16 Unsigned Thermostat (status) 1:Cool / 2:Heat / 3:Off - -\n135 R 0x03 - 16 Unsigned Disinfection (status) 0:Off / 1:Running / 2:Done / 3:Failed - -\n137 R 0x03 - 16 Unsigned T-weather depend actual calculated value - degC\n143 R 0x03 - 16 Unsigned Running frequency 0 to 100 0 Hz\n2. Coils (1-bit) – Read FC 0x01, Write FC 0x0F\nRead Write Length\nAddress Access Name Values Type Component\nFC FC (bits)\n18 W/R 0x01 0x0F 1 Fast Hot Water 0:Off / 1:On State Variable Wired Controller"
        },
        {
          "page": 2,
          "lines": [
            "Read Write Length",
            "Address Access Name Values Type Component",
            "FC FC (bits)",
            "19 W/R 0x01 0x0F 1 Cool+Hot Water Priority 0:Cool / 1:Hot water State Variable Wired Controller",
            "20 W/R 0x01 0x0F 1 Heat+Hot Water Priority 0:Heat / 1:Hot water State Variable Wired Controller",
            "21 W/R 0x01 0x0F 1 Quiet Mode 0:Off / 1:On State Variable Wired Controller",
            "22 W/R 0x01 0x0F 1 Weather depend 0:Off / 1:On State Variable Wired Controller",
            "23 W/R 0x01 0x0F 1 Disinfection 0:Off / 1:On State Variable Wired Controller",
            "34 W/R 0x01 0x0F 1 Holiday Mode 0:Off / 1:On State Variable Wired Controller",
            "36 W/R 0x01 0x0F 1 Manual defrost 0:Off / 1:On State Variable Outdoor Unit",
            "64 R 0x01 - 1 Comm Error: Wired Controller <-> IDU 1:Error / 0:Normal Error Wired Controller",
            "65 R 0x01 - 1 Comm Error: Wired Controller <-> ODU 1:Error / 0:Normal Error Wired Controller",
            "66 R 0x01 - 1 Comm Error: Wired Controller <-> Drive 1:Error / 0:Normal Error Wired Controller",
            "67 R 0x01 - 1 HP-Antifreeze 0:Off / 1:On State Variable Wired Controller",
            "80 R 0x01 - 1 Compressor State 1:On / 0:Off State Variable Outdoor Unit",
            "81 R 0x01 - 1 ODU Fan State 1:On / 0:Off State Variable Outdoor Unit",
            "86 R 0x01 - 1 Defrosting State 0:End / 1:Defrosting State Variable Outdoor Unit",
            "88 R 0x01 - 1 Ambient Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit",
            "89 R 0x01 - 1 Defrost Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit",
            "90 R 0x01 - 1 Discharge Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit",
            "91 R 0x01 - 1 Suction Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit",
            "92 R 0x01 - 1 ODU Fan Error 1:Error / 0:Normal Error Outdoor Unit",
            "93 R 0x01 - 1 High-Pressure Sensor Error 1:Error / 0:Normal Error Outdoor Unit",
            "94 R 0x01 - 1 High Pressure Protection 1:Error / 0:Normal Error Outdoor Unit",
            "95 R 0x01 - 1 Low Pressure Protection 1:Error / 0:Normal Error Outdoor Unit",
            "96 R 0x01 - 1 High Discharge Protection 1:Error / 0:Normal Error Outdoor Unit",
            "97 R 0x01 - 1 Capacity DIP Setting Error 1:Error / 0:Normal Error Outdoor Unit",
            "98 R 0x01 - 1 Comm Error: IDU <-> ODU 1:Error / 0:Normal Error Outdoor Unit",
            "108 R 0x01 - 1 Flow Switch Protection 1:Protected / 0:Normal Error Outdoor Unit",
            "160 R 0x01 - 1 Remote Room Temp Sensor Error 1:Error / 0:Normal Error Remote Sensor"
          ],
          "text": "Read Write Length\nAddress Access Name Values Type Component\nFC FC (bits)\n19 W/R 0x01 0x0F 1 Cool+Hot Water Priority 0:Cool / 1:Hot water State Variable Wired Controller\n20 W/R 0x01 0x0F 1 Heat+Hot Water Priority 0:Heat / 1:Hot water State Variable Wired Controller\n21 W/R 0x01 0x0F 1 Quiet Mode 0:Off / 1:On State Variable Wired Controller\n22 W/R 0x01 0x0F 1 Weather depend 0:Off / 1:On State Variable Wired Controller\n23 W/R 0x01 0x0F 1 Disinfection 0:Off / 1:On State Variable Wired Controller\n34 W/R 0x01 0x0F 1 Holiday Mode 0:Off / 1:On State Variable Wired Controller\n36 W/R 0x01 0x0F 1 Manual defrost 0:Off / 1:On State Variable Outdoor Unit\n64 R 0x01 - 1 Comm Error: Wired Controller <-> IDU 1:Error / 0:Normal Error Wired Controller\n65 R 0x01 - 1 Comm Error: Wired Controller <-> ODU 1:Error / 0:Normal Error Wired Controller\n66 R 0x01 - 1 Comm Error: Wired Controller <-> Drive 1:Error / 0:Normal Error Wired Controller\n67 R 0x01 - 1 HP-Antifreeze 0:Off / 1:On State Variable Wired Controller\n80 R 0x01 - 1 Compressor State 1:On / 0:Off State Variable Outdoor Unit\n81 R 0x01 - 1 ODU Fan State 1:On / 0:Off State Variable Outdoor Unit\n86 R 0x01 - 1 Defrosting State 0:End / 1:Defrosting State Variable Outdoor Unit\n88 R 0x01 - 1 Ambient Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit\n89 R 0x01 - 1 Defrost Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit\n90 R 0x01 - 1 Discharge Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit\n91 R 0x01 - 1 Suction Temp Sensor Error 1:Error / 0:Normal Error Outdoor Unit\n92 R 0x01 - 1 ODU Fan Error 1:Error / 0:Normal Error Outdoor Unit\n93 R 0x01 - 1 High-Pressure Sensor Error 1:Error / 0:Normal Error Outdoor Unit\n94 R 0x01 - 1 High Pressure Protection 1:Error / 0:Normal Error Outdoor Unit\n95 R 0x01 - 1 Low Pressure Protection 1:Error / 0:Normal Error Outdoor Unit\n96 R 0x01 - 1 High Discharge Protection 1:Error / 0:Normal Error Outdoor Unit\n97 R 0x01 - 1 Capacity DIP Setting Error 1:Error / 0:Normal Error Outdoor Unit\n98 R 0x01 - 1 Comm Error: IDU <-> ODU 1:Error / 0:Normal Error Outdoor Unit\n108 R 0x01 - 1 Flow Switch Protection 1:Protected / 0:Normal Error Outdoor Unit\n160 R 0x01 - 1 Remote Room Temp Sensor Error 1:Error / 0:Normal Error Remote Sensor"
        }
      ]
    }
  ]
}